<!DOCTYPE html>
<html xmlns="http://www.w3.org/1999/xhtml" lang="en" xml:lang="en"><head>

<meta charset="utf-8">
<meta name="generator" content="quarto-1.4.553">

<meta name="viewport" content="width=device-width, initial-scale=1.0, user-scalable=yes">


<title>Lecture fire simulation - 1&nbsp; Modelling Fires</title>
<style>
code{white-space: pre-wrap;}
span.smallcaps{font-variant: small-caps;}
div.columns{display: flex; gap: min(4vw, 1.5em);}
div.column{flex: auto; overflow-x: auto;}
div.hanging-indent{margin-left: 1.5em; text-indent: -1.5em;}
ul.task-list{list-style: none;}
ul.task-list li input[type="checkbox"] {
  width: 0.8em;
  margin: 0 0.8em 0.2em -1em; /* quarto-specific, see https://github.com/quarto-dev/quarto-cli/issues/4556 */ 
  vertical-align: middle;
}
</style>


<script src="../../../site_libs/quarto-nav/quarto-nav.js"></script>
<script src="../../../site_libs/quarto-nav/headroom.min.js"></script>
<script src="../../../site_libs/clipboard/clipboard.min.js"></script>
<script src="../../../site_libs/quarto-search/autocomplete.umd.js"></script>
<script src="../../../site_libs/quarto-search/fuse.min.js"></script>
<script src="../../../site_libs/quarto-search/quarto-search.js"></script>
<meta name="quarto:offset" content="../../../">
<link href="../../../content/00_overview/02_references.html" rel="prev">
<script src="../../../site_libs/quarto-html/quarto.js"></script>
<script src="../../../site_libs/quarto-html/popper.min.js"></script>
<script src="../../../site_libs/quarto-html/tippy.umd.min.js"></script>
<script src="../../../site_libs/quarto-html/anchor.min.js"></script>
<link href="../../../site_libs/quarto-html/tippy.css" rel="stylesheet">
<link href="../../../site_libs/quarto-html/quarto-syntax-highlighting.css" rel="stylesheet" class="quarto-color-scheme" id="quarto-text-highlighting-styles">
<link href="../../../site_libs/quarto-html/quarto-syntax-highlighting-dark.css" rel="prefetch" class="quarto-color-scheme quarto-color-alternate" id="quarto-text-highlighting-styles">
<script src="../../../site_libs/bootstrap/bootstrap.min.js"></script>
<link href="../../../site_libs/bootstrap/bootstrap-icons.css" rel="stylesheet">
<link href="../../../site_libs/bootstrap/bootstrap.min.css" rel="stylesheet" class="quarto-color-scheme" id="quarto-bootstrap" data-mode="light">
<link href="../../../site_libs/bootstrap/bootstrap-dark.min.css" rel="prefetch" class="quarto-color-scheme quarto-color-alternate" id="quarto-bootstrap" data-mode="dark">
<script id="quarto-search-options" type="application/json">{
  "location": "sidebar",
  "copy-button": false,
  "collapse-after": 3,
  "panel-placement": "start",
  "type": "textbox",
  "limit": 50,
  "keyboard-shortcut": [
    "f",
    "/",
    "s"
  ],
  "show-item-context": false,
  "language": {
    "search-no-results-text": "No results",
    "search-matching-documents-text": "matching documents",
    "search-copy-link-title": "Copy link to search",
    "search-hide-matches-text": "Hide additional matches",
    "search-more-match-text": "more match in this document",
    "search-more-matches-text": "more matches in this document",
    "search-clear-button-title": "Clear",
    "search-text-placeholder": "",
    "search-detached-cancel-button-title": "Cancel",
    "search-submit-button-title": "Submit",
    "search-label": "Search"
  }
}</script>


</head>

<body class="nav-sidebar floating">

<div id="quarto-search-results"></div>
  <header id="quarto-header" class="headroom fixed-top">
  <nav class="quarto-secondary-nav">
    <div class="container-fluid d-flex">
      <button type="button" class="quarto-btn-toggle btn" data-bs-toggle="collapse" data-bs-target=".quarto-sidebar-collapse-item" aria-controls="quarto-sidebar" aria-expanded="false" aria-label="Toggle sidebar navigation" onclick="if (window.quartoToggleHeadroom) { window.quartoToggleHeadroom(); }">
        <i class="bi bi-layout-text-sidebar-reverse"></i>
      </button>
        <nav class="quarto-page-breadcrumbs" aria-label="breadcrumb"><ol class="breadcrumb"><li class="breadcrumb-item"><a href="../../../content/01_Modeling/01_general/00_overview.html">Modeling</a></li><li class="breadcrumb-item"><a href="../../../content/01_Modeling/01_general/00_overview.html"><span class="chapter-number">1</span>&nbsp; <span class="chapter-title">Modelling Fires</span></a></li></ol></nav>
        <a class="flex-grow-1" role="button" data-bs-toggle="collapse" data-bs-target=".quarto-sidebar-collapse-item" aria-controls="quarto-sidebar" aria-expanded="false" aria-label="Toggle sidebar navigation" onclick="if (window.quartoToggleHeadroom) { window.quartoToggleHeadroom(); }">      
        </a>
      <button type="button" class="btn quarto-search-button" aria-label="" onclick="window.quartoOpenSearch();">
        <i class="bi bi-search"></i>
      </button>
    </div>
  </nav>
</header>
<!-- content -->
<div id="quarto-content" class="quarto-container page-columns page-rows-contents page-layout-article">
<!-- sidebar -->
  <nav id="quarto-sidebar" class="sidebar collapse collapse-horizontal quarto-sidebar-collapse-item sidebar-navigation floating overflow-auto">
    <div class="pt-lg-2 mt-2 text-left sidebar-header sidebar-header-stacked">
      <a href="../../../index.html" class="sidebar-logo-link">
      <img src="../../../content/cce_logo_small.light.png" alt="" class="sidebar-logo py-0 d-lg-inline d-none">
      </a>
    <div class="sidebar-title mb-0 py-0">
      <a href="../../../">Lecture fire simulation</a> 
        <div class="sidebar-tools-main tools-wide">
    <a href="ttps://github.com" title="Source Code" class="quarto-navigation-tool px-1" aria-label="Source Code"><i class="bi bi-github"></i></a>
    <a href="../../../Lecture-fire-simulation.pdf" title="Download PDF" class="quarto-navigation-tool px-1" aria-label="Download PDF"><i class="bi bi-file-pdf"></i></a>
  <a href="" class="quarto-color-scheme-toggle quarto-navigation-tool  px-1" onclick="window.quartoToggleColorScheme(); return false;" title="Toggle dark mode"><i class="bi"></i></a>
</div>
    </div>
      </div>
        <div class="mt-2 flex-shrink-0 align-items-center">
        <div class="sidebar-search">
        <div id="quarto-search" class="" title="Search"></div>
        </div>
        </div>
    <div class="sidebar-menu-container"> 
    <ul class="list-unstyled mt-1">
        <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../../../index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Overview</span></a>
  </div>
</li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <a class="sidebar-item-text sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-1" aria-expanded="true">
 <span class="menu-text">Introduction</span></a>
          <a class="sidebar-item-toggle text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-1" aria-expanded="true" aria-label="Toggle section">
            <i class="bi bi-chevron-right ms-2"></i>
          </a> 
      </div>
      <ul id="quarto-sidebar-section-1" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../../../content/00_overview/01_team.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Team Fire Dynamics</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../../../content/00_overview/02_references.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">References</span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <a class="sidebar-item-text sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-2" aria-expanded="true">
 <span class="menu-text">Modeling</span></a>
          <a class="sidebar-item-toggle text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-2" aria-expanded="true" aria-label="Toggle section">
            <i class="bi bi-chevron-right ms-2"></i>
          </a> 
      </div>
      <ul id="quarto-sidebar-section-2" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../../../content/01_Modeling/01_general/00_overview.html" class="sidebar-item-text sidebar-link active">
 <span class="menu-text"><span class="chapter-number">1</span>&nbsp; <span class="chapter-title">Modelling Fires</span></span></a>
  </div>
</li>
      </ul>
  </li>
    </ul>
    </div>
</nav>
<div id="quarto-sidebar-glass" class="quarto-sidebar-collapse-item" data-bs-toggle="collapse" data-bs-target=".quarto-sidebar-collapse-item"></div>
<!-- margin-sidebar -->
    <div id="quarto-margin-sidebar" class="sidebar margin-sidebar">
        <nav id="TOC" role="doc-toc" class="toc-active">
    <h2 id="toc-title">Table of contents</h2>
   
  <ul>
  <li><a href="#physical-and-chemical-processes" id="toc-physical-and-chemical-processes" class="nav-link active" data-scroll-target="#physical-and-chemical-processes"><span class="header-section-number">1.1</span> Physical and Chemical Processes</a>
  <ul class="collapse">
  <li><a href="#what-is-a-fire" id="toc-what-is-a-fire" class="nav-link" data-scroll-target="#what-is-a-fire"><span class="header-section-number">1.1.1</span> What is a Fire?</a></li>
  <li><a href="#processes-overview" id="toc-processes-overview" class="nav-link" data-scroll-target="#processes-overview"><span class="header-section-number">1.1.2</span> Processes Overview</a></li>
  <li><a href="#fluid-dynamics" id="toc-fluid-dynamics" class="nav-link" data-scroll-target="#fluid-dynamics"><span class="header-section-number">1.1.3</span> Fluid Dynamics</a></li>
  <li><a href="#reactive-flows" id="toc-reactive-flows" class="nav-link" data-scroll-target="#reactive-flows"><span class="header-section-number">1.1.4</span> Reactive Flows</a></li>
  </ul></li>
  <li><a href="#heat-transfer" id="toc-heat-transfer" class="nav-link" data-scroll-target="#heat-transfer"><span class="header-section-number">1.2</span> Heat Transfer</a></li>
  <li><a href="#pyrolysis" id="toc-pyrolysis" class="nav-link" data-scroll-target="#pyrolysis"><span class="header-section-number">1.3</span> Pyrolysis</a></li>
  </ul>
<div class="toc-actions"><ul><li><a href="ttps://github.com/issues/new" class="toc-action"><i class="bi bi-github"></i>Report an issue</a></li></ul></div></nav>
    </div>
<!-- main -->
<main class="content" id="quarto-document-content">

<header id="title-block-header" class="quarto-title-block default"><nav class="quarto-page-breadcrumbs quarto-title-breadcrumbs d-none d-lg-block" aria-label="breadcrumb"><ol class="breadcrumb"><li class="breadcrumb-item"><a href="../../../content/01_Modeling/01_general/00_overview.html">Modeling</a></li><li class="breadcrumb-item"><a href="../../../content/01_Modeling/01_general/00_overview.html"><span class="chapter-number">1</span>&nbsp; <span class="chapter-title">Modelling Fires</span></a></li></ol></nav>
<div class="quarto-title">
<h1 class="title"><span class="chapter-number">1</span>&nbsp; <span class="chapter-title">Modelling Fires</span></h1>
</div>



<div class="quarto-title-meta">

    
  
    
  </div>
  


</header>


<p>The motivation for this chapter is to provide an overview of the involved phenomena and methods in the modelling of fires. In the first section a brief summary of the physical and chemical processes is given. As one of the application scenarios for fire simulations is fire safety engineering (FSE), the second section outlines some selected aspects of this field of engineering –&nbsp;especially for those who are not familiar with it.</p>
<p>There exist multiple ways to model fires, although this lecutre focuses on field models, i.e.&nbsp;computational fluid dynamics models. In the third section an overview of existing modelling approaches is briefly outlined.</p>
<!-- TODO: Verification and validation
TODO: Uncertainties -->
<section id="physical-and-chemical-processes" class="level2" data-number="1.1">
<h2 data-number="1.1" class="anchored" data-anchor-id="physical-and-chemical-processes"><span class="header-section-number">1.1</span> Physical and Chemical Processes</h2>
<section id="what-is-a-fire" class="level3" data-number="1.1.1">
<h3 data-number="1.1.1" class="anchored" data-anchor-id="what-is-a-fire"><span class="header-section-number">1.1.1</span> What is a Fire?</h3>
<p>In general: A fire is an exothermic chemical reaction.</p>
<p><strong>Technical Combustion – Wanted Fires</strong></p>
<div id="fig-wanted-fire" class="quarto-figure quarto-figure-center quarto-float anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-wanted-fire-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="https://upload.wikimedia.org/wikipedia/commons/thumb/1/11/Gas_flame.jpg/858px-Gas_flame.jpg" class="img-fluid figure-img" style="width:60.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-wanted-fire-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
Figure&nbsp;1.1: In a gas stove, a combustible gas is used to generate heat. The geometry and flow properties of the stove allow a controllable flame. Source: <a href="https://commons.wikimedia.org/wiki/File:Gas_flame.jpg">Wikimedia Commons</a>.
</figcaption>
</figure>
</div>
<!-- :::{figure-md} fig-wanted-fire

<img src="https://upload.wikimedia.org/wikipedia/commons/thumb/1/11/Gas_flame.jpg/858px-Gas_flame.jpg" width="40%">

In a gas stove, a combustible gas is used to generate heat. The geometry and flow properties of the stove allow a controllable flame. Source: [Wikimedia Commons](https://commons.wikimedia.org/wiki/File:Gas_flame.jpg).
::: -->
<p><em>Wanted fires</em>, i.e.&nbsp;technical combustion processes, are <strong>controlled</strong> processes used for e.g.&nbsp;heating or propulsion. Although the term <em>wanted fire</em> is somehow misleading, as the fires are typically not wanted and associated with accidents, a bonfire is one of the fundamental wanted applications of fires.</p>
<div id="fig-bonfire" class="quarto-figure quarto-figure-center quarto-float anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-bonfire-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="figs/bonfire.png" class="img-fluid figure-img" style="width:40.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-bonfire-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
Figure&nbsp;1.2: Bonfires are wanted fires, e.g.&nbsp;for preparing a meal.
</figcaption>
</figure>
</div>
<p><strong>Unwanted Fires</strong></p>
<div class="quarto-figure quarto-figure-center">
<figure class="figure">
<p><img src="https://upload.wikimedia.org/wikipedia/commons/thumb/8/8f/Fire_inside_an_abandoned_convent_in_Massueville,_Quebec,_Canada.jpg/640px-Fire_inside_an_abandoned_convent_in_Massueville,_Quebec,_Canada.jpg" class="img-fluid figure-img" style="width:40.0%"></p>
<figcaption>Building fire. Source: <a href="https://commons.wikimedia.org/wiki/File:Fire_inside_an_abandoned_convent_in_Massueville,_Quebec,_Canada.jpg">Wikimedia Commons</a>.</figcaption>
</figure>
</div>
<p>Unwanted fires, are <strong>not controlled and not wanted</strong> processes. These are mostly incidents inside of enclosures and pose danger to wildlife, humans, and property.</p>
<p><strong>Fire Examples</strong></p>
<ul>
<li>Bonfire
<ul>
<li><a href="https://youtu.be/NUKKzdVy0EI">Lakeside Bonfire</a></li>
<li><a href="https://uni-wuppertal.sciebo.de/s/e0c3Ut8OolZGTC8">Slowmotion Bonfire</a></li>
</ul></li>
<li>Wildland fires
<ul>
<li><a href="https://youtu.be/6y0__CZI-Cw">Walking With Fire: A Wildfire Documentary</a></li>
<li><a href="https://youtu.be/2qYzTU0q9XE">Indonesia Peat Fires</a></li>
</ul></li>
<li>Compartment fires
<ul>
<li><a href="https://youtu.be/w4W82HIzUcc">Compartment Fire Flashover</a></li>
<li><a href="https://youtu.be/xzuNVFn0U48">Storage Fire</a></li>
</ul></li>
</ul>
</section>
<section id="processes-overview" class="level3" data-number="1.1.2">
<h3 data-number="1.1.2" class="anchored" data-anchor-id="processes-overview"><span class="header-section-number">1.1.2</span> Processes Overview</h3>
<div id="fig-fire-processes" class="quarto-figure quarto-figure-center quarto-float anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-fire-processes-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="figs/fire_processes.svg" class="img-fluid figure-img" style="width:80.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-fire-processes-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
Figure&nbsp;1.3: Visualisation of the main processes involved in fires.
</figcaption>
</figure>
</div>
<p>Fires involve a complex interaction of a multitude of physical and chemical processes. While most of them take place in the gas phase, e.g.&nbsp;combustion, fires commonly include also processes in the solid or liquid phase, e.g.&nbsp;pyrolysis which generates the fuel for the combustion. The following processes cover the main phenomena.</p>
<ol type="1">
<li><strong>Fluid dynamics</strong>
<ul>
<li>fundamental mass and momentum transport process in the gas phase</li>
<li>fire related flows are mostly turbulent</li>
</ul></li>
<li><strong>Heat transfer</strong>
<ul>
<li>warm gas, e.g.&nbsp;combustion products, are transported upwards by heat convection</li>
<li>hot matter emits net thermal radiation</li>
<li>heat conduction inside the solid</li>
</ul></li>
<li><strong>Combustion</strong>
<ul>
<li>fast oxidation of fuel in the flame</li>
<li>release of chemical energy, e.g.&nbsp;locally heating gas or thermal radiation</li>
</ul></li>
<li><strong>Pyrolysis</strong>
<ul>
<li>degradation of the solid structure</li>
<li>emission of volatile gases, e.g.&nbsp;fuel for the combustion</li>
</ul></li>
</ol>
</section>
<section id="fluid-dynamics" class="level3" data-number="1.1.3">
<h3 data-number="1.1.3" class="anchored" data-anchor-id="fluid-dynamics"><span class="header-section-number">1.1.3</span> Fluid Dynamics</h3>
<p>Fires induce heat in the gas phase and buoyancy of the heated gas drives a plume. Compartment flows are complex and involve many openings to ambient regions as well as obstructions, see <a href="#fig-compartment-flow" class="quarto-xref">Figure&nbsp;<span>1.4</span></a>. Mechanical ventilation, systems for heating, ventilation and air conditioning (HVAC) as well as wind might be included into the evaluation of the dynamics.</p>
<div id="fig-compartment-flow" class="quarto-figure quarto-figure-center quarto-float anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-compartment-flow-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="figs/compartment_flow_labeled.svg" class="img-fluid figure-img" style="width:80.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-compartment-flow-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
Figure&nbsp;1.4: Illustration of a potential flow inside a building, driven by the heat released by the fire. There is an inflow and an outflow, which connect the confined flow to the ambient domain.
</figcaption>
</figure>
</div>
<p>Most fire flows, especially in the flame and plume region, are turbulent. The turbulent mixture process during combustion is crucial and the entrainment of fresh cold air into a plume significantly determines its dynamics. Experimental analysis as well as numerical models must consider the macroscopic effects of turbulence.</p>
<div id="fig-turbulence-transition-candle" class="quarto-figure quarto-figure-center quarto-float anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-turbulence-transition-candle-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="https://upload.wikimedia.org/wikipedia/commons/thumb/0/03/Laminar-turbulent_transition.jpg/466px-Laminar-turbulent_transition.jpg" class="img-fluid figure-img" style="width:40.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-turbulence-transition-candle-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
Figure&nbsp;1.5: Transition from a laminar to a turbulent flow in the plume of a burning candle. The image is captured using <a href="https://en.wikipedia.org/wiki/Schlieren_photography">schlieren photography</a>, which visualises differences in the refraction index. Source: <a href="https://commons.wikimedia.org/wiki/File:Laminar-turbulent_transition.jpg">Wikimedia Commons</a>.
</figcaption>
</figure>
</div>
</section>
<section id="reactive-flows" class="level3" data-number="1.1.4">
<h3 data-number="1.1.4" class="anchored" data-anchor-id="reactive-flows"><span class="header-section-number">1.1.4</span> Reactive Flows</h3>
<p>Fires are driven by the energy released by combustion, which is an exothermal chemical process. In the simplest case, two gas species, here oxygen and fuel, react and release energy. In real fires, there is a zoo of species and reactions involved. Depending on the concentrations of individual species and their local temperatures, new chemical species can be formed. Thus, the overall spectrum of products, due to the chemical processes during a fire, is rarely simple.</p>
<p>In contrast to technical combustion, in fires the oxygen and the fuel are typically not mixed. The transition from a non-premixed to a premixed combustion can be well observed with a Bunsen burner, see <a href="#fig-bunsen-burner" class="quarto-xref">Figure&nbsp;<span>1.6</span></a>.</p>
<div id="fig-bunsen-burner" class="quarto-figure quarto-figure-center quarto-float anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-bunsen-burner-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="https://upload.wikimedia.org/wikipedia/commons/thumb/0/08/Bunsen_burner_flame_types.jpg/854px-Bunsen_burner_flame_types.jpg" class="img-fluid figure-img" style="width:40.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-bunsen-burner-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
Figure&nbsp;1.6: Variable oxygen concentrations in the outflow stream of a Bunsen burner. From left to right: air valve closed, nearly fully closed, valve semi-opened and maximally opened. Source: <a href="https://commons.wikimedia.org/wiki/File:Bunsen_burner_flame_types.jpg">Wikimedia Commons</a>.
</figcaption>
</figure>
</div>
<p>The time scales at which the chemical reactions take place span multiple orders of magnitude, see <a href="#fig-chem-time-scales" class="quarto-xref">Figure&nbsp;<span>1.7</span></a>. Typical combustion processes are much faster than common mass transport processes in fires.</p>
<div id="fig-chem-time-scales" class="quarto-figure quarto-figure-center quarto-float anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-chem-time-scales-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="figs/chemical_timescales.svg" class="img-fluid figure-img" style="width:80.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-chem-time-scales-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
Figure&nbsp;1.7: (Very) Approximate time scales of chemical and physical processes in reactive flows.
</figcaption>
</figure>
</div>
</section>
</section>
<section id="heat-transfer" class="level2" data-number="1.2">
<h2 data-number="1.2" class="anchored" data-anchor-id="heat-transfer"><span class="header-section-number">1.2</span> Heat Transfer</h2>
<p>Heat can be transferred between locations and materials in different ways. The flow of heat is driven by differences in temperature. There are three modes to transfer heat, where only conduction and radiation are fundamental and do not require a fluid in a gravity field.</p>
<p>The heat transfer modes are:</p>
<ul>
<li><strong>Convection:</strong> transport of matter with different temperatures due to induced buoyant flows</li>
<li><strong>Conduction:</strong> diffusion of heat in a material</li>
<li><strong>Radiation:</strong> emission and absorption of electro-magnetic waves</li>
</ul>
<div id="fig-heat-transfer-overview" class="quarto-figure quarto-figure-center quarto-float anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-heat-transfer-overview-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="https://upload.wikimedia.org/wikipedia/commons/f/f4/Heat-transmittance-means2.jpg" class="img-fluid figure-img" style="width:40.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-heat-transfer-overview-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
Figure&nbsp;1.8: Schematic illustration of the various heat transfer modes. Source: <a href="https://commons.wikimedia.org/wiki/File:Heat-transmittance-means2.jpg">Wikimedia Commons</a>.
</figcaption>
</figure>
</div>
<p>All three modes are important for fires. The released chemical energy from combustion locally heats up the gas, which changes its density and is thus affected by buoyancy. Beside the local heating, the hot gas emits thermal radiation in all directions. Thus, in case of a compartment fire, it transfers heat towards the walls or other structures, and e.g.&nbsp;towards the solid, which provides the fuel source for the fire. Thus, the solid’s surface heats up and heat conduction spreads the absorbed energy through the solid.</p>
</section>
<section id="pyrolysis" class="level2" data-number="1.3">
<h2 data-number="1.3" class="anchored" data-anchor-id="pyrolysis"><span class="header-section-number">1.3</span> Pyrolysis</h2>
<p>Pyrolysis describes the emission of (potentially combustible) gases out of solid material. In general, this is dependent on the solid’s temperature as the decomposition reactions require energy. For liquids, additional evaporation can take place.</p>
<p>In case of burning wood, like a match in <a href="#fig-burning-match" class="quarto-xref">Figure&nbsp;<span>1.9</span></a>, the solid material itself is not part of the combustion, but delivers only the fuel for the fire. Not all material is gasified and a char residue is left.</p>
<div id="fig-burning-match" class="quarto-figure quarto-figure-center quarto-float anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-burning-match-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="https://upload.wikimedia.org/wikipedia/commons/a/a3/Streichholz.JPG" class="img-fluid figure-img" style="width:40.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-burning-match-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
Figure&nbsp;1.9: Burning match, where the fuel for the combustion is emitted by the wood through pyrolysis. Source: <a href="https://commons.wikimedia.org/wiki/File:Streichholz.JPG">Wikimedia Commons</a>.
</figcaption>
</figure>
</div>
<!-- {{< include 02_fse.qmd >}} -->
<!-- {{< include 03_approaches.qmd >}} -->


</section>

</main> <!-- /main -->
<script id="quarto-html-after-body" type="application/javascript">
window.document.addEventListener("DOMContentLoaded", function (event) {
  const toggleBodyColorMode = (bsSheetEl) => {
    const mode = bsSheetEl.getAttribute("data-mode");
    const bodyEl = window.document.querySelector("body");
    if (mode === "dark") {
      bodyEl.classList.add("quarto-dark");
      bodyEl.classList.remove("quarto-light");
    } else {
      bodyEl.classList.add("quarto-light");
      bodyEl.classList.remove("quarto-dark");
    }
  }
  const toggleBodyColorPrimary = () => {
    const bsSheetEl = window.document.querySelector("link#quarto-bootstrap");
    if (bsSheetEl) {
      toggleBodyColorMode(bsSheetEl);
    }
  }
  toggleBodyColorPrimary();  
  const disableStylesheet = (stylesheets) => {
    for (let i=0; i < stylesheets.length; i++) {
      const stylesheet = stylesheets[i];
      stylesheet.rel = 'prefetch';
    }
  }
  const enableStylesheet = (stylesheets) => {
    for (let i=0; i < stylesheets.length; i++) {
      const stylesheet = stylesheets[i];
      stylesheet.rel = 'stylesheet';
    }
  }
  const manageTransitions = (selector, allowTransitions) => {
    const els = window.document.querySelectorAll(selector);
    for (let i=0; i < els.length; i++) {
      const el = els[i];
      if (allowTransitions) {
        el.classList.remove('notransition');
      } else {
        el.classList.add('notransition');
      }
    }
  }
  const toggleGiscusIfUsed = (isAlternate, darkModeDefault) => {
    const baseTheme = document.querySelector('#giscus-base-theme')?.value ?? 'light';
    const alternateTheme = document.querySelector('#giscus-alt-theme')?.value ?? 'dark';
    let newTheme = '';
    if(darkModeDefault) {
      newTheme = isAlternate ? baseTheme : alternateTheme;
    } else {
      newTheme = isAlternate ? alternateTheme : baseTheme;
    }
    const changeGiscusTheme = () => {
      // From: https://github.com/giscus/giscus/issues/336
      const sendMessage = (message) => {
        const iframe = document.querySelector('iframe.giscus-frame');
        if (!iframe) return;
        iframe.contentWindow.postMessage({ giscus: message }, 'https://giscus.app');
      }
      sendMessage({
        setConfig: {
          theme: newTheme
        }
      });
    }
    const isGiscussLoaded = window.document.querySelector('iframe.giscus-frame') !== null;
    if (isGiscussLoaded) {
      changeGiscusTheme();
    }
  }
  const toggleColorMode = (alternate) => {
    // Switch the stylesheets
    const alternateStylesheets = window.document.querySelectorAll('link.quarto-color-scheme.quarto-color-alternate');
    manageTransitions('#quarto-margin-sidebar .nav-link', false);
    if (alternate) {
      enableStylesheet(alternateStylesheets);
      for (const sheetNode of alternateStylesheets) {
        if (sheetNode.id === "quarto-bootstrap") {
          toggleBodyColorMode(sheetNode);
        }
      }
    } else {
      disableStylesheet(alternateStylesheets);
      toggleBodyColorPrimary();
    }
    manageTransitions('#quarto-margin-sidebar .nav-link', true);
    // Switch the toggles
    const toggles = window.document.querySelectorAll('.quarto-color-scheme-toggle');
    for (let i=0; i < toggles.length; i++) {
      const toggle = toggles[i];
      if (toggle) {
        if (alternate) {
          toggle.classList.add("alternate");     
        } else {
          toggle.classList.remove("alternate");
        }
      }
    }
    // Hack to workaround the fact that safari doesn't
    // properly recolor the scrollbar when toggling (#1455)
    if (navigator.userAgent.indexOf('Safari') > 0 && navigator.userAgent.indexOf('Chrome') == -1) {
      manageTransitions("body", false);
      window.scrollTo(0, 1);
      setTimeout(() => {
        window.scrollTo(0, 0);
        manageTransitions("body", true);
      }, 40);  
    }
  }
  const isFileUrl = () => { 
    return window.location.protocol === 'file:';
  }
  const hasAlternateSentinel = () => {  
    let styleSentinel = getColorSchemeSentinel();
    if (styleSentinel !== null) {
      return styleSentinel === "alternate";
    } else {
      return false;
    }
  }
  const setStyleSentinel = (alternate) => {
    const value = alternate ? "alternate" : "default";
    if (!isFileUrl()) {
      window.localStorage.setItem("quarto-color-scheme", value);
    } else {
      localAlternateSentinel = value;
    }
  }
  const getColorSchemeSentinel = () => {
    if (!isFileUrl()) {
      const storageValue = window.localStorage.getItem("quarto-color-scheme");
      return storageValue != null ? storageValue : localAlternateSentinel;
    } else {
      return localAlternateSentinel;
    }
  }
  const darkModeDefault = false;
  let localAlternateSentinel = darkModeDefault ? 'alternate' : 'default';
  // Dark / light mode switch
  window.quartoToggleColorScheme = () => {
    // Read the current dark / light value 
    let toAlternate = !hasAlternateSentinel();
    toggleColorMode(toAlternate);
    setStyleSentinel(toAlternate);
    toggleGiscusIfUsed(toAlternate, darkModeDefault);
  };
  // Ensure there is a toggle, if there isn't float one in the top right
  if (window.document.querySelector('.quarto-color-scheme-toggle') === null) {
    const a = window.document.createElement('a');
    a.classList.add('top-right');
    a.classList.add('quarto-color-scheme-toggle');
    a.href = "";
    a.onclick = function() { try { window.quartoToggleColorScheme(); } catch {} return false; };
    const i = window.document.createElement("i");
    i.classList.add('bi');
    a.appendChild(i);
    window.document.body.appendChild(a);
  }
  // Switch to dark mode if need be
  if (hasAlternateSentinel()) {
    toggleColorMode(true);
  } else {
    toggleColorMode(false);
  }
  const icon = "";
  const anchorJS = new window.AnchorJS();
  anchorJS.options = {
    placement: 'right',
    icon: icon
  };
  anchorJS.add('.anchored');
  const isCodeAnnotation = (el) => {
    for (const clz of el.classList) {
      if (clz.startsWith('code-annotation-')) {                     
        return true;
      }
    }
    return false;
  }
  const clipboard = new window.ClipboardJS('.code-copy-button', {
    text: function(trigger) {
      const codeEl = trigger.previousElementSibling.cloneNode(true);
      for (const childEl of codeEl.children) {
        if (isCodeAnnotation(childEl)) {
          childEl.remove();
        }
      }
      return codeEl.innerText;
    }
  });
  clipboard.on('success', function(e) {
    // button target
    const button = e.trigger;
    // don't keep focus
    button.blur();
    // flash "checked"
    button.classList.add('code-copy-button-checked');
    var currentTitle = button.getAttribute("title");
    button.setAttribute("title", "Copied!");
    let tooltip;
    if (window.bootstrap) {
      button.setAttribute("data-bs-toggle", "tooltip");
      button.setAttribute("data-bs-placement", "left");
      button.setAttribute("data-bs-title", "Copied!");
      tooltip = new bootstrap.Tooltip(button, 
        { trigger: "manual", 
          customClass: "code-copy-button-tooltip",
          offset: [0, -8]});
      tooltip.show();    
    }
    setTimeout(function() {
      if (tooltip) {
        tooltip.hide();
        button.removeAttribute("data-bs-title");
        button.removeAttribute("data-bs-toggle");
        button.removeAttribute("data-bs-placement");
      }
      button.setAttribute("title", currentTitle);
      button.classList.remove('code-copy-button-checked');
    }, 1000);
    // clear code selection
    e.clearSelection();
  });
    var localhostRegex = new RegExp(/^(?:http|https):\/\/localhost\:?[0-9]*\//);
    var mailtoRegex = new RegExp(/^mailto:/);
      var filterRegex = new RegExp('/' + window.location.host + '/');
    var isInternal = (href) => {
        return filterRegex.test(href) || localhostRegex.test(href) || mailtoRegex.test(href);
    }
    // Inspect non-navigation links and adorn them if external
 	var links = window.document.querySelectorAll('a[href]:not(.nav-link):not(.navbar-brand):not(.toc-action):not(.sidebar-link):not(.sidebar-item-toggle):not(.pagination-link):not(.no-external):not([aria-hidden]):not(.dropdown-item):not(.quarto-navigation-tool)');
    for (var i=0; i<links.length; i++) {
      const link = links[i];
      if (!isInternal(link.href)) {
        // undo the damage that might have been done by quarto-nav.js in the case of
        // links that we want to consider external
        if (link.dataset.originalHref !== undefined) {
          link.href = link.dataset.originalHref;
        }
      }
    }
  function tippyHover(el, contentFn, onTriggerFn, onUntriggerFn) {
    const config = {
      allowHTML: true,
      maxWidth: 500,
      delay: 100,
      arrow: false,
      appendTo: function(el) {
          return el.parentElement;
      },
      interactive: true,
      interactiveBorder: 10,
      theme: 'quarto',
      placement: 'bottom-start',
    };
    if (contentFn) {
      config.content = contentFn;
    }
    if (onTriggerFn) {
      config.onTrigger = onTriggerFn;
    }
    if (onUntriggerFn) {
      config.onUntrigger = onUntriggerFn;
    }
    window.tippy(el, config); 
  }
  const noterefs = window.document.querySelectorAll('a[role="doc-noteref"]');
  for (var i=0; i<noterefs.length; i++) {
    const ref = noterefs[i];
    tippyHover(ref, function() {
      // use id or data attribute instead here
      let href = ref.getAttribute('data-footnote-href') || ref.getAttribute('href');
      try { href = new URL(href).hash; } catch {}
      const id = href.replace(/^#\/?/, "");
      const note = window.document.getElementById(id);
      if (note) {
        return note.innerHTML;
      } else {
        return "";
      }
    });
  }
  const xrefs = window.document.querySelectorAll('a.quarto-xref');
  const processXRef = (id, note) => {
    // Strip column container classes
    const stripColumnClz = (el) => {
      el.classList.remove("page-full", "page-columns");
      if (el.children) {
        for (const child of el.children) {
          stripColumnClz(child);
        }
      }
    }
    stripColumnClz(note)
    if (id === null || id.startsWith('sec-')) {
      // Special case sections, only their first couple elements
      const container = document.createElement("div");
      if (note.children && note.children.length > 2) {
        container.appendChild(note.children[0].cloneNode(true));
        for (let i = 1; i < note.children.length; i++) {
          const child = note.children[i];
          if (child.tagName === "P" && child.innerText === "") {
            continue;
          } else {
            container.appendChild(child.cloneNode(true));
            break;
          }
        }
        if (window.Quarto?.typesetMath) {
          window.Quarto.typesetMath(container);
        }
        return container.innerHTML
      } else {
        if (window.Quarto?.typesetMath) {
          window.Quarto.typesetMath(note);
        }
        return note.innerHTML;
      }
    } else {
      // Remove any anchor links if they are present
      const anchorLink = note.querySelector('a.anchorjs-link');
      if (anchorLink) {
        anchorLink.remove();
      }
      if (window.Quarto?.typesetMath) {
        window.Quarto.typesetMath(note);
      }
      // TODO in 1.5, we should make sure this works without a callout special case
      if (note.classList.contains("callout")) {
        return note.outerHTML;
      } else {
        return note.innerHTML;
      }
    }
  }
  for (var i=0; i<xrefs.length; i++) {
    const xref = xrefs[i];
    tippyHover(xref, undefined, function(instance) {
      instance.disable();
      let url = xref.getAttribute('href');
      let hash = undefined; 
      if (url.startsWith('#')) {
        hash = url;
      } else {
        try { hash = new URL(url).hash; } catch {}
      }
      if (hash) {
        const id = hash.replace(/^#\/?/, "");
        const note = window.document.getElementById(id);
        if (note !== null) {
          try {
            const html = processXRef(id, note.cloneNode(true));
            instance.setContent(html);
          } finally {
            instance.enable();
            instance.show();
          }
        } else {
          // See if we can fetch this
          fetch(url.split('#')[0])
          .then(res => res.text())
          .then(html => {
            const parser = new DOMParser();
            const htmlDoc = parser.parseFromString(html, "text/html");
            const note = htmlDoc.getElementById(id);
            if (note !== null) {
              const html = processXRef(id, note);
              instance.setContent(html);
            } 
          }).finally(() => {
            instance.enable();
            instance.show();
          });
        }
      } else {
        // See if we can fetch a full url (with no hash to target)
        // This is a special case and we should probably do some content thinning / targeting
        fetch(url)
        .then(res => res.text())
        .then(html => {
          const parser = new DOMParser();
          const htmlDoc = parser.parseFromString(html, "text/html");
          const note = htmlDoc.querySelector('main.content');
          if (note !== null) {
            // This should only happen for chapter cross references
            // (since there is no id in the URL)
            // remove the first header
            if (note.children.length > 0 && note.children[0].tagName === "HEADER") {
              note.children[0].remove();
            }
            const html = processXRef(null, note);
            instance.setContent(html);
          } 
        }).finally(() => {
          instance.enable();
          instance.show();
        });
      }
    }, function(instance) {
    });
  }
      let selectedAnnoteEl;
      const selectorForAnnotation = ( cell, annotation) => {
        let cellAttr = 'data-code-cell="' + cell + '"';
        let lineAttr = 'data-code-annotation="' +  annotation + '"';
        const selector = 'span[' + cellAttr + '][' + lineAttr + ']';
        return selector;
      }
      const selectCodeLines = (annoteEl) => {
        const doc = window.document;
        const targetCell = annoteEl.getAttribute("data-target-cell");
        const targetAnnotation = annoteEl.getAttribute("data-target-annotation");
        const annoteSpan = window.document.querySelector(selectorForAnnotation(targetCell, targetAnnotation));
        const lines = annoteSpan.getAttribute("data-code-lines").split(",");
        const lineIds = lines.map((line) => {
          return targetCell + "-" + line;
        })
        let top = null;
        let height = null;
        let parent = null;
        if (lineIds.length > 0) {
            //compute the position of the single el (top and bottom and make a div)
            const el = window.document.getElementById(lineIds[0]);
            top = el.offsetTop;
            height = el.offsetHeight;
            parent = el.parentElement.parentElement;
          if (lineIds.length > 1) {
            const lastEl = window.document.getElementById(lineIds[lineIds.length - 1]);
            const bottom = lastEl.offsetTop + lastEl.offsetHeight;
            height = bottom - top;
          }
          if (top !== null && height !== null && parent !== null) {
            // cook up a div (if necessary) and position it 
            let div = window.document.getElementById("code-annotation-line-highlight");
            if (div === null) {
              div = window.document.createElement("div");
              div.setAttribute("id", "code-annotation-line-highlight");
              div.style.position = 'absolute';
              parent.appendChild(div);
            }
            div.style.top = top - 2 + "px";
            div.style.height = height + 4 + "px";
            div.style.left = 0;
            let gutterDiv = window.document.getElementById("code-annotation-line-highlight-gutter");
            if (gutterDiv === null) {
              gutterDiv = window.document.createElement("div");
              gutterDiv.setAttribute("id", "code-annotation-line-highlight-gutter");
              gutterDiv.style.position = 'absolute';
              const codeCell = window.document.getElementById(targetCell);
              const gutter = codeCell.querySelector('.code-annotation-gutter');
              gutter.appendChild(gutterDiv);
            }
            gutterDiv.style.top = top - 2 + "px";
            gutterDiv.style.height = height + 4 + "px";
          }
          selectedAnnoteEl = annoteEl;
        }
      };
      const unselectCodeLines = () => {
        const elementsIds = ["code-annotation-line-highlight", "code-annotation-line-highlight-gutter"];
        elementsIds.forEach((elId) => {
          const div = window.document.getElementById(elId);
          if (div) {
            div.remove();
          }
        });
        selectedAnnoteEl = undefined;
      };
        // Handle positioning of the toggle
    window.addEventListener(
      "resize",
      throttle(() => {
        elRect = undefined;
        if (selectedAnnoteEl) {
          selectCodeLines(selectedAnnoteEl);
        }
      }, 10)
    );
    function throttle(fn, ms) {
    let throttle = false;
    let timer;
      return (...args) => {
        if(!throttle) { // first call gets through
            fn.apply(this, args);
            throttle = true;
        } else { // all the others get throttled
            if(timer) clearTimeout(timer); // cancel #2
            timer = setTimeout(() => {
              fn.apply(this, args);
              timer = throttle = false;
            }, ms);
        }
      };
    }
      // Attach click handler to the DT
      const annoteDls = window.document.querySelectorAll('dt[data-target-cell]');
      for (const annoteDlNode of annoteDls) {
        annoteDlNode.addEventListener('click', (event) => {
          const clickedEl = event.target;
          if (clickedEl !== selectedAnnoteEl) {
            unselectCodeLines();
            const activeEl = window.document.querySelector('dt[data-target-cell].code-annotation-active');
            if (activeEl) {
              activeEl.classList.remove('code-annotation-active');
            }
            selectCodeLines(clickedEl);
            clickedEl.classList.add('code-annotation-active');
          } else {
            // Unselect the line
            unselectCodeLines();
            clickedEl.classList.remove('code-annotation-active');
          }
        });
      }
  const findCites = (el) => {
    const parentEl = el.parentElement;
    if (parentEl) {
      const cites = parentEl.dataset.cites;
      if (cites) {
        return {
          el,
          cites: cites.split(' ')
        };
      } else {
        return findCites(el.parentElement)
      }
    } else {
      return undefined;
    }
  };
  var bibliorefs = window.document.querySelectorAll('a[role="doc-biblioref"]');
  for (var i=0; i<bibliorefs.length; i++) {
    const ref = bibliorefs[i];
    const citeInfo = findCites(ref);
    if (citeInfo) {
      tippyHover(citeInfo.el, function() {
        var popup = window.document.createElement('div');
        citeInfo.cites.forEach(function(cite) {
          var citeDiv = window.document.createElement('div');
          citeDiv.classList.add('hanging-indent');
          citeDiv.classList.add('csl-entry');
          var biblioDiv = window.document.getElementById('ref-' + cite);
          if (biblioDiv) {
            citeDiv.innerHTML = biblioDiv.innerHTML;
          }
          popup.appendChild(citeDiv);
        });
        return popup.innerHTML;
      });
    }
  }
});
</script>
<nav class="page-navigation">
  <div class="nav-page nav-page-previous">
      <a href="../../../content/00_overview/02_references.html" class="pagination-link" aria-label="References">
        <i class="bi bi-arrow-left-short"></i> <span class="nav-page-text">References</span>
      </a>          
  </div>
  <div class="nav-page nav-page-next">
  </div>
</nav>
</div> <!-- /content -->
<footer class="footer">
  <div class="nav-footer">
    <div class="nav-footer-left">
      &nbsp;
    </div>   
    <div class="nav-footer-center">
<p>These lecture notes and tools are licensed under the <a href="http://creativecommons.org/licenses/by-sa/4.0/">CC BY-SA 4.0</a> <img src="https://mirrors.creativecommons.org/presskit/buttons/88x31/svg/by-sa.svg"></p>
<div class="toc-actions d-sm-block d-md-none"><ul><li><a href="ttps://github.com/issues/new" class="toc-action"><i class="bi bi-github"></i>Report an issue</a></li></ul></div></div>
    <div class="nav-footer-right">
      &nbsp;
    </div>
  </div>
</footer>
<script type="application/javascript" src="light-dark.js"></script>




</body></html>